# Pellets-Sensor im Pelletsbunker

Der Pelletssensor arbeitet nicht zuverlässig: Er löste sporadisch zu früh aus.</br>
 Wenn der Pelletsstand im Pelletsbunker sinkt, so rutschen vermutlich die Pellets am Sensor vorbei und unten, dort wor der Sensor kapazitiv die Pellets erkennen sollte, bildet sich ein Hohlraum: der Sensor sieht keine Pellets mehr.

Pelletssensor original, hängt vertikal in die Pellets.

<img src="./images/sensor_original.jpg" width="400" />
<img src="./images/sensor_original_detail.jpg" width="400" />
</br>
</br>
Der Pelletssensor hat deutlich zu früh ausgelöst obwohl er noch mit Pellets bedekt ist.

<img src="./images/sensor_loest_zu_frueh_aus.jpg" width="400" />
</br>
</br>
Wir montieren den Sensor neu horizontal. Die Pellets können dann seitlich am Sensor vorbei rutschen. Seitlich ist der Halter immer mit Pellets bedeckt.


Halter aus Kunststoff.

<img src="./images/plastikteil_leer.jpg" width="400" />

Sensor im Halter montiert.

<img src="./images/vorne.jpg" width="400" />

<img src="./images/hinten.jpg" width="400" />

<img src="./images/seitlich.jpg" width="400" />
</br>
</br>
Sensor mit Pellets bedekt.

<img src="./images/mit_pellets.jpg" width="400" />
</br>
</br>
Jetzt hat der Sensor ausgelöst, korrekt.

<img src="./images/ohne_pellets.jpg" width="400" />

</br>
So sieht es im Pelletsbunkter aus. Die noch vorhandenen Pellets reichen noch gut für eine Woche und wir haben keine Eile bei der Beschaffung.
<img src="./images/bunker.jpg" width="400" />